case_id,purpose,flow_rate_set_Lmin,flow_rate_actual_Lmin,TIM_thickness_mm,TIM_conductivity_W_mK,TIM_resistance_theory_K_W,predicted_Tmax_C,COMSOL_Tmax_C,predicted_system_Rth_K_W,COMSOL_system_Rth_K_W,predicted_Tout_C,COMSOL_Tout_C,predicted_pressure_drop_Pa,COMSOL_pressure_drop_Pa,predicted_pump_power_W,independent_pump_model_prediction_W,COMSOL_pump_power_W,inlet_flow_m3_s,outlet_flow_m3_s,predicted_thermal_status,COMSOL_thermal_status,flow_label_error_percent,mass_balance_error_percent,Tmax_signed_error,Tmax_absolute_error,Tmax_absolute_percent_error,Rth_signed_error,Rth_absolute_error,Rth_absolute_percent_error,Tout_signed_error,Tout_absolute_error,Tout_absolute_percent_error,pressure_drop_signed_error,pressure_drop_absolute_error,pressure_drop_absolute_percent_error,pump_power_signed_error,pump_power_absolute_error,pump_power_absolute_percent_error,constraint_classification_match
V1,Low-flow thermal stress,0.12,0.11999979762403801,0.14,2.0,0.7000000000000001,130.55411811959883,130.45469173984378,1.0555411811959883,1.0545469173984379,37.106559572192516,36.95741349583773,3712.62810459749,3707.6165933433713,0.00742525620919498,0.007483400956399721,0.007415233186686742,1.9999966270673002e-06,2.0072107382003472e-06,FAIL,FAIL,0.00016864663499038812,0.36070616497116037,0.09942637975504454,0.09942637975504454,0.07621525790220199,0.0009942637975504098,0.0009942637975504098,0.09428350518564445,0.14914607635478916,0.14914607635478916,0.4035619981132784,5.011511254118886,5.011511254118886,0.13516800154353928,1.0023022508237958e-05,1.0023022508237958e-05,0.1351680015435418,YES
V2,Near thermal constraint,0.18,0.17999988501523617,0.1,4.5,0.2222222222222222,78.77718880798611,78.83079426542457,0.5377718880798611,0.5383079426542458,32.901639309652346,32.961544734971085,6044.184833927884,6044.394201564301,0.01813255450178365,0.018057044127424968,0.0181331826046929,2.9999980835872695e-06,3.0068727466951925e-06,PASS,PASS,6.388042434530345e-05,0.22915558331632543,-0.05360545743846501,0.05360545743846501,0.06800065626381305,-0.000536054574384659,0.000536054574384659,0.09958139791538723,-0.05990542531873899,0.05990542531873899,0.18174337944538552,-0.20936763641657308,0.20936763641657308,0.003463831600566163,-6.281029092496115e-07,6.281029092496115e-07,0.003463831600565569,YES
V3,Central interpolation,0.23,0.22999994847881,0.09,3.8,0.23684210526315785,78.01013642089467,78.03722515170631,0.5301013642089466,0.5303722515170631,31.35627153789479,31.222925339564654,8064.0698619206505,8066.439099888552,0.030912267804029163,0.03127888625675474,0.030921349882906117,3.833332474646833e-06,3.840053167773212e-06,PASS,PASS,2.2400517395099907e-05,0.1753224686569368,-0.027088730811641426,0.027088730811641426,0.034712575644482824,-0.0002708873081165297,0.0002708873081165297,0.05107493978836386,0.1333461983301376,0.1333461983301376,0.42707785026525286,-2.3692379679014266,2.3692379679014266,0.029371547203947284,-9.082078876954114e-06,9.082078876954114e-06,0.029371547203942902,YES
V4,High-performance condition,0.27,0.26999998076842513,0.06,5.0,0.11999999999999998,65.13483820933885,65.1100601860901,0.40134838209338847,0.40110060186090096,30.45155851246638,30.294307071215655,9701.54625083356,9706.405731555173,0.043656958128751026,0.04437648657228207,0.04367882579199828,4.499999679473752e-06,4.506601302319145e-06,PASS,PASS,7.122805514127974e-06,0.14670274034698044,0.02477802324875711,0.02477802324875711,0.03805559874762734,0.00024778023248750447,0.00024778023248750447,0.06177508369170511,0.15725144125072532,0.15725144125072532,0.5190791817124573,-4.859480721612272,4.859480721612272,0.050064677451245175,-2.186766324725059e-05,2.186766324725059e-05,0.05006467745123457,YES
V5,High flow with unfavorable TIM,0.28,0.2799999097334561,0.13,2.5,0.52,104.32757698155008,104.27917052237643,0.7932757698155009,0.7927917052237643,30.23786330040544,30.104301039309064,10111.861347163594,10113.383414296544,0.04718868628676345,0.04780857103955974,0.04719578926671721,4.666665162224269e-06,4.673212786437685e-06,FAIL,FAIL,3.2238051395072624e-05,0.14030627837663212,0.048406459173648386,0.048406459173648386,0.04642006541782113,0.0004840645917365549,0.0004840645917365549,0.06105823112767412,0.13356226109637603,0.13356226109637603,0.4436650461406676,-1.5220671329498145,1.5220671329498145,0.015050028962594067,-7.102979953765853e-06,7.102979953765853e-06,0.015050028962594175,YES
